---
title: OFFSHORE STANDARD DET NORSKE VERITAS DNV-OS-D301 FIRE PROTECTION
authors: 
year: 
journal: 
원본 파일: "[[OFFSHORE STANDARD DET NORSKE VERITAS DNV-OS-D301 FIRE PROTECTION.pdf]]"
created: 2025-07-25
tags:
  - paper
  - toread
---
# 🎯 읽은 목적  
> 지침: 왜 이 자료를 읽게 되었는지 간단히 설명하세요.

- 이 노트는 [[]] 내 특정 챕터 [[]]와 연결되는 리뷰 정리용입니다.  
---

# 🧩 핵심 요약  
### 1. 소개 및 목적

DNV(Det Norske Veritas)는 해상 및 육상에서 생명, 재산 및 환경을 보호하는 것을 목표로 하는 자율적이고 독립적인 재단입니다. "DNV-OS-D301 화재 방호" 표준은 해양 설비 및 시설의 화재 방호를 위한 설계, 건설 및 설치 원칙을 제공합니다.

#### 주요 목표

- 최소 요구 사항을 정의하여 화재 방호를 위한 국제적으로 인정되는 안전 표준을 제공합니다.
    
- 구매자와 계약자 간의 계약 문제에서 참조 문서 역할을 합니다.
    
- 설계자, 구매자 및 계약자를 위한 지침 역할을 합니다.
    
- DNV 인증 및 분류 대상인 화재 방호 시스템에 대한 절차 및 요구 사항을 명시합니다.
    
- 이 표준은 시추, 저장, 생산, 거주 및 기타 유형의 해양 설비 및 시설에 적용 가능하며 전 세계적으로 일반적인 적용을 위해 작성되었습니다.
    

---

### 2. 주요 개념 및 정의

이 표준은 화재 방호에 대한 포괄적인 접근 방식을 제공하며, 다음과 같은 핵심 정의를 포함합니다.

- **"H" 등급 격실**: "H-120"(120분), "H-60"(60분), "H-0"(0분) 등 특정 시간 동안 가스, 연기 및 화염의 통과를 방지하고 온도 상승을 제한하도록 설계된 강철 또는 동등한 재료로 구성된 격벽 및 갑판을 의미합니다.
    
- **"A" 등급 격실**: "A-60"(60분), "A-30"(30분), "A-15"(15분), "A-0"(0분) 등 한 시간의 표준 화재 시험 종료 시까지 연기 및 화염의 통과를 방지하고 온도 상승을 제한하도록 설계된 격벽 및 갑판을 의미합니다.
    
- **"B" 등급 격실**: 표준 화재 시험의 첫 30분 종료 시까지 화염의 통과를 방지하고 온도 상승을 제한하도록 설계된 격벽, 갑판, 천장 또는 라이닝을 의미합니다. "B-15"(15분), "B-0"(0분) 등급이 있습니다.
    
- **"C" 등급 격실**: 승인된 불연성 재료로 구성된 격실로, 연기 및 화염의 통과 또는 온도 상승에 대한 요구 사항을 충족할 필요는 없습니다.
    
- **수동 화재 방호(PFP)**: 화재 발생 시 열 방호를 제공하며, 수동, 기계적 또는 기타 개시, 보충 또는 유지 수단이 필요 없는 코팅, 피복 또는 독립형 시스템.
    
- **제트 화재**: 가압된 가연성 유체의 점화된 방출.
    
- **풀 화재**: 표면에 유출되어 고여 있는 가연성 또는 연소성 액체의 연소.
    
- **유해 구역**: 인화성 또는 폭발성 가스 및 공기 혼합물이 존재하거나 일반적으로 존재할 것으로 예상되는 모든 구역으로, 전기 장비 및 기계의 건설 및 사용에 특별한 예방 조치가 필요한 구역.
    

---

### 3. 화재 방호 시스템의 구성 요소 및 요구 사항

이 표준은 해양 설비 및 시설의 화재 방호를 위한 다양한 시스템과 구성 요소를 다룹니다.

#### 3.1. 수동 화재 방호 (PFP)

- PFP의 목적은 화재 확산 방지, 임시 피난처 유지, 인명 보호 및 대피 지원, 필수 시스템 및 장비 보호, 구조적 무결성 유지를 포함합니다.
    
- 화재 저항 시험: 화재 저항에 대한 자격 속성은 인정된 규격 및 표준을 통해 확립되어야 합니다.
    
- 구조 요소: 구명정 및 구명뗏목 보관, 발사 및 탑승 구역, "A" 및 "B" 등급 격실을 지지하는 알루미늄 합금 구성 요소의 단열에 특별한 주의를 기울여야 합니다.
    
- 환기 덕트: 환기 덕트는 불연성 재료로 만들어야 하며, "A" 또는 "B" 등급 격벽을 통과하는 덕트에는 특정 두께 및 단열 요구 사항이 적용됩니다.
    
    - 환기 덕트의 주 입구 및 출구는 환기되는 공간 외부에서 닫을 수 있어야 합니다.
        
- 관통부: 화재 등급 격실의 개구부 및 관통부는 격실의 화재 등급을 유지하도록 배열되어야 합니다.
    
- 격벽 및 갑판의 화재 무결성: 인접 공간을 분리하는 격벽 및 갑판의 화재 무결성은 화재 위험 범주에 따라 결정됩니다.
    

#### 3.2. 특정 구역의 능동 화재 방호

- 생산 또는 처리 구역: 유정 구역, 처리 구역, 원유 및 가스 매니폴드 등에는 고정식 물 방호 시스템을 설치해야 합니다. 액체 풀 화재가 예상되는 구역에는 폼을 적용하기 위한 수동 또는 고정 설비를 제공해야 합니다.
    
- 시추 구역: 시추장 및 유정 시험 구역에는 고정식 물 방호 시스템을 설치해야 합니다.
    
- 기계실 및 화재 처리 공간: 이 공간에는 고정식 소화 시스템(예: CO2, 고팽창 폼 또는 가압식 물 분무 시스템)을 제공해야 합니다.
    
- 가스 실린더 보관: 아세틸렌 및 산소 실린더 보관 구역은 고정식 물 분무 시스템으로 보호해야 합니다.
    

#### 3.3. 소화 시스템

- 일반: 수동 지역 소화 시스템 해제는 보호할 구역 외부에서 가능해야 합니다. 모든 소화 장비는 동파 방지 조치가 필요합니다.
    
- 소화수 펌프 시스템: 최소 두 개의 독립적으로 구동되는 동력 펌프를 제공해야 하며, 각각 직접 해수에서 물을 끌어와 고정식 소화주에 배출하도록 배열해야 합니다.
    
- 소화주: 소화주는 위험 구역을 피해 경로를 지정하고, 물리적 손상 시 최적의 활용을 허용하도록 격리 밸브를 설치해야 합니다.
    
- 델루지 시스템: 생산, 하역, 시추 및 유정 시험 장비 구역의 보호를 위해 델루지 시스템을 제공해야 합니다.
    
- 스프링클러 시스템: 느린 화재 성장이 예상되는 구역에 사용해야 합니다.
    
- 소화전 및 호스: 적어도 두 개의 물줄기가 동일한 소화전에서 나오지 않도록 충분한 수와 위치에 소화전을 설치해야 합니다.
    

#### 3.4. 화재 및 가스 감지 시스템

- 일반: 화재 및 가스 감지 시스템은 다른 온보드 시스템을 방해하지 않고 테스트할 수 있도록 설계되어야 합니다.
    
- 화재 감지 시스템:
    
    - 필요한 고정식 화재 감지 및 화재 경보 시스템은 항상 즉시 작동할 수 있어야 합니다.
        
    - 감지기 및 수동 호출 지점의 활성화는 제어 패널 및 표시 장치에 시각 및 청각 화재 신호를 시작해야 합니다.
        
    - 감지기는 열, 연기 또는 기타 연소 생성물, 화염 또는 이러한 요소의 조합에 의해 작동해야 합니다.
        
    - 객실, 복도, 계단, 공용실 등 거주 및 서비스 공간에는 연기 감지기를 설치해야 합니다.
        
- 가스 감지:
    
    - 인화성 가스 축적이 예상되는 장치의 모든 밀폐된 구역을 지속적으로 모니터링하도록 고정식 자동 가스 감지 및 경보 시스템을 제공해야 합니다.
        
    - 가스 농도가 LEL(Lower Explosion Limit)의 25% 및 60%에 해당할 때 경보를 울려야 합니다.
        
    - 황화수소(H2S)가 발생할 수 있는 경우, H2S를 측정하는 장비를 설치해야 합니다.
        

#### 3.5. 기타 사항

- 소방관 복장: 최소 두 세트의 소방관 복장이 제공되어야 하며 쉽게 접근할 수 있도록 보관해야 합니다.
    
- 기계실 및 작업 공간의 배치: 환기 팬을 정지하고 모든 출입문, 환기구, 깔때기 주변의 환형 공간 및 기타 개구부를 닫는 수단을 제공해야 합니다.
    
- 헬리콥터 시설: 헬리콥터 갑판은 강철, 알루미늄 또는 기타 불연성 재료로 구성해야 하며 최소 "A-0" 등급이어야 합니다. 연료 탱크 보관을 위한 지정된 구역은 거주 공간, 대피로 및 탑승 구역에서 가능한 한 멀리 떨어져 있어야 합니다.
    
- 화재 제어 계획: 1974 SOLAS 협약 규정 II-2/20을 준수하는 화재 제어 계획이 영구적으로 전시되어야 합니다.
    

---

### 4. 특정 유형 장치에 대한 추가 요구 사항

#### 4.1. 시추 장치

- PFP: 안전에 중요한 장비 및 시스템은 수동 화재 방호 또는 과도한 화재 부하에 노출되지 않도록 배치해야 합니다.
    
- 가스 감지: 셰일 셰이커 구역, 진흙 탱크 구역, 시추장 등에는 황화수소 가스 감지 시스템을 영구적으로 설치해야 합니다.
    
- 소방관 복장: 최소 4세트의 완전한 호흡 보호 장비가 필요합니다.
    

#### 4.2. 석유 및 가스 생산 및 저장 장치

- PFP: 하중 지지 구조물은 정의된 설계 사고 하중에 노출되었을 때 필요한 시간 동안 무결성을 유지해야 합니다.
    
- 소화수 시스템: 소화수 펌프 시스템은 가장 큰 단일 신뢰성 있는 화재 구역에 대한 물 기반 시스템의 작동을 위한 압력 및 유량 요구 사항을 충족하도록 선택해야 합니다.
    
    - 소화수 펌프는 어떤 구역에서 화재가 감지될 때와 소화수 순환 주관의 압력이 낮을 때 자동으로 시작되어야 합니다.
        
- 갑판 소화 시스템: 석유 생산 및/또는 저장 선박은 고정식 갑판 폼 소화 시스템을 갖춰야 합니다.
    
- 화재 감지 및 경보 시스템: 기계실, 서비스 공간, 거주 공간, 생산 구역 및 탄화수소 또는 기타 가연성 물질이 저장, 운송, 처리 또는 소비되는 모든 공간에 자동 화재 감지 시스템을 설치해야 합니다.
    
    - 생산 시설이 포함된 구역에서 화재가 감지되면 탄화수소 유량 및 해당 구역의 환기를 자동으로 차단해야 합니다.
        
- 가스 감지: 가스가 감지되면 모든 탄화수소 유량을 자동으로 차단해야 합니다.
    

#### 4.3. LNG 수입 및 수출 터미널 (및 LNG 생산 장치)

- 일반: 화재 방호 시스템의 설계는 화재 및 폭발 분석을 기반으로 해야 합니다.
    
- PFP: 거주 공간, 서비스 공간 및 제어 스테이션을 둘러싸는 상부 구조 및 갑판실의 외부는 저장 또는 처리 구역에 면하는 부분에 대해 단열재로 보호해야 합니다.
    
- 물 분무 시스템: 냉각, 화재 예방 및 인명 보호를 위한 물 분무 시스템은 노출된 저장 탱크 돔, LNG 액체 및 증기 방출 및 적재 매니폴드 등 특정 구역을 덮도록 설치해야 합니다.
    
- 건조 화학 분말 소화 시스템: LNG 저장 구역, LNG 처리 구역 및 LNG 이송 구역의 화재 진압을 위해 고정식 건조 화학 분말 소화 시스템을 제공해야 합니다.
    

---

### 5. 인증 및 분류

- DNV 해양 표준은 DNV 분류, 인증 및 검증 서비스에 대한 기술적 기반을 제공합니다.
    
- 장비 인증: 장비는 기능 및 안전 중요도에 따라 인증되어야 합니다.
    
    - 카테고리 I: DNV 인증서가 필요한 안전 관련 장비. (디자인 승인 및 제작 검사 필요)
        
    - 카테고리 II: 제조업체가 작성한 작업 인증서로 승인되는 안전 관련 장비.
        
- 장비 분류: 소방 댐퍼, 소화수 펌프, 가압식 구성 요소, 소화 호스, 노즐, 고정식 소화 설비, 내화성 격실 및 재료, 화재 등급 문 및 창문, 화재 및 가스 감지기, 이동식 및 휴대용 소화 시스템 등 안전에 중요한 장비는 특정 카테고리로 분류됩니다.
    

---

### 6. 결론

DNV-OS-D301 표준은 해양 설비 및 시설의 화재 방호를 위한 포괄적인 프레임워크를 제공하며, 수동 및 능동 화재 방호 시스템, 화재 및 가스 감지, 그리고 다양한 유형의 해양 장치에 대한 특정 요구 사항을 다룹니다. 이 문서는 생명, 재산 및 환경 보호를 위한 엄격한 안전 기준을 강조하며, 전 세계 해양 산업에 대한 지침 역할을 합니다.


---

# 🧠 내 논문과의 연결  
> 지침: 이 논문이 내 졸업논문 어디에, 어떤 맥락에서 쓰일 수 있는지를 명시하세요.

---

# 🧩 개념으로 분리할 내용  
> 지침: 아래에 개념 노트로 분리 가능한 내용을 `[[ ]]` 형태로 적으세요.

- [[]]
- [[]]

---

# 💬 메모 및 생각  
> 지침: 의문점, 적용 아이디어, 비판적 분석 등을 자유롭게 작성하세요.
